<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>A Cost-Benefit Analysis of a New San Luis Valley Transmission Line — Andy Setser</title>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Serif:ital,wght@0,400;0,600;0,700;1,400&family=IBM+Plex+Sans:wght@300;400;500;600;700&family=Barlow+Condensed:wght@500;600;700&family=Space+Mono:wght@400;700&display=swap" rel="stylesheet">
  <style>
    :root {
      --ink: #0D0D0D;
      --ink-mid: #222222;
      --ink-light: #4D4D4D;
      --ink-faint: #909090;
      --paper: #F3F5F6;
      --paper-warm: #F3F5F6;
      --rule: #C6CBCE;
      --rule-light: #E3E7E9;
      --accent: #DD4B1F;
      --accent-light: #E8683F;
      --accent-faint: #FBE4DC;
      --amber: #A8791F;
      --red: #A23B2E;
      --serif: 'IBM Plex Serif', Georgia, serif;
      --sans: 'IBM Plex Sans', system-ui, sans-serif;
      --condensed: 'Barlow Condensed', system-ui, sans-serif;
      --mono: 'Space Mono', monospace;
    }

    *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
    html { scroll-behavior: smooth; }
    body { background: var(--paper); color: var(--ink); font-family: var(--serif); font-size: 17px; line-height: 1.7; -webkit-font-smoothing: antialiased; }

    nav { position: sticky; top: 0; z-index: 100; background: var(--paper); border-bottom: 2px solid var(--ink); padding: 0 2rem; }
    .nav-inner { max-width: 1100px; margin: 0 auto; display: flex; align-items: center; justify-content: space-between; height: 50px; }
    .nav-logo { font-family: var(--condensed); font-weight: 700; font-size: 1.1rem; letter-spacing: 0.1em; text-transform: uppercase; color: var(--ink); text-decoration: none; }
    .nav-logo span { color: var(--accent); }
    .nav-back { font-family: var(--sans); font-size: 0.62rem; font-weight: 500; letter-spacing: 0.1em; text-transform: uppercase; color: var(--ink-light); text-decoration: none; transition: color 0.15s; }
    .nav-back:hover { color: var(--ink); }

    .hero { padding: 5rem 2rem 0; border-bottom: 1px solid var(--rule); }
    .hero-inner { max-width: 1100px; margin: 0 auto; display: grid; grid-template-columns: 1fr 340px; gap: 6rem; align-items: end; }
    .hero-tag { font-family: var(--sans); font-size: 0.6rem; font-weight: 600; letter-spacing: 0.18em; text-transform: uppercase; color: var(--accent); margin-bottom: 1.5rem; }
    .hero h1 { font-family: var(--serif); font-size: clamp(2.2rem, 5vw, 3.6rem); font-weight: 900; line-height: 1.08; letter-spacing: -0.02em; margin-bottom: 1.5rem; }
    .hero-dek { font-size: 1.1rem; color: var(--ink-mid); line-height: 1.65; max-width: 520px; border-left: 3px solid var(--accent); padding-left: 1.25rem; margin-bottom: 3rem; }
    .hero-meta-row { display: flex; flex-wrap: wrap; column-gap: 2.5rem; row-gap: 0.75rem; padding: 1.5rem 0; border-top: 1px solid var(--rule); }
    .meta-pair { display: flex; flex-direction: column; gap: 0.15rem; }
    .meta-key { font-family: var(--sans); font-size: 0.52rem; font-weight: 600; letter-spacing: 0.16em; text-transform: uppercase; color: var(--ink-faint); }
    .meta-val { font-family: var(--sans); font-size: 0.85rem; color: var(--ink-mid); }

    .hero-aside { padding-bottom: 3rem; }
    .aside-figure { margin-bottom: 2rem; border-top: 2px solid var(--ink); padding-top: 1rem; }
    .aside-num { font-family: var(--serif); font-size: 2.6rem; font-weight: 900; line-height: 1; color: var(--ink); }
    .aside-num.red { color: var(--red); }
    .aside-num.muted { color: var(--ink-faint); font-size: 2rem; }
    .aside-label { font-family: var(--sans); font-size: 0.55rem; font-weight: 500; letter-spacing: 0.12em; text-transform: uppercase; color: var(--ink-light); margin-top: 0.3rem; line-height: 1.5; }

    .page-body { max-width: 680px; margin: 0 auto; padding: 4rem 2rem; }
    .page-body h2 { font-family: var(--serif); font-size: 1.6rem; font-weight: 700; margin: 3.5rem 0 1rem; }
    .page-body h3 { font-family: var(--serif); font-size: 1.15rem; font-weight: 600; margin: 2.5rem 0 0.6rem; color: var(--ink); }
    .page-body p { color: var(--ink-mid); margin-bottom: 1.3rem; }
    .page-body p:first-child { font-size: 1.08rem; color: var(--ink); }

    .section-block { border-top: 2px solid var(--ink); padding: 4rem 2rem; }
    .section-inner { max-width: 1100px; margin: 0 auto; }
    .section-hed { font-family: var(--serif); font-size: 1.6rem; font-weight: 700; margin-bottom: 0.5rem; }
    .section-sub { font-size: 0.92rem; color: var(--ink-light); margin-bottom: 1.75rem; max-width: 620px; }

    .chart-block { margin-bottom: 3.5rem; }
    .chart-block:last-child { margin-bottom: 0; }
    .chart-title { font-family: var(--serif); font-size: 1.2rem; font-weight: 700; margin-bottom: 0.3rem; }
    .chart-subtitle { font-size: 0.9rem; color: var(--ink-light); font-style: italic; margin-bottom: 1rem; max-width: 620px; }
    .chart-wrap { background: white; border: 1px solid var(--rule); padding: 2rem; position: relative; }
    .chart-wrap canvas { max-height: 380px; }
    .chart-wrap img { width: 100%; height: auto; display: block; }
    .chart-note { font-family: var(--sans); font-size: 0.58rem; letter-spacing: 0.04em; color: var(--ink-faint); margin-top: 1rem; padding-top: 0.9rem; border-top: 1px solid var(--rule-light); }

    .data-table-wrap { overflow-x: auto; border: 1px solid var(--rule); background: white; border-radius: 6px; margin-bottom: 2.5rem; }
    table { width: 100%; border-collapse: collapse; font-size: 0.84rem; }
    thead tr { background: var(--paper-warm); border-bottom: 2px solid var(--accent); }
    th { font-family: var(--sans); font-size: 0.6rem; font-weight: 700; letter-spacing: 0.1em; text-transform: uppercase; color: var(--ink-mid); padding: 0.7rem 0.9rem; text-align: right; white-space: nowrap; }
    th:first-child { text-align: left; min-width: 180px; }
    td { font-family: var(--sans); font-size: 0.78rem; padding: 0.5rem 0.9rem; text-align: right; border-bottom: 1px solid var(--rule-light); color: var(--ink-mid); vertical-align: top; line-height: 1.5; }
    td:first-child { text-align: left; font-family: var(--condensed); font-size: 0.85rem; font-weight: 600; letter-spacing: 0.03em; color: var(--ink); white-space: nowrap; }
    tbody tr.section-divider td { background: var(--paper-warm); font-family: var(--sans); font-size: 0.55rem; font-weight: 700; letter-spacing: 0.12em; text-transform: uppercase; color: var(--accent); padding: 0.4rem 0.9rem; border-top: 2px solid var(--rule); }
    td.sig { color: var(--accent); font-weight: 700; }
    td.se { color: var(--ink-faint); font-size: 0.7rem; }
    .table-note { font-family: var(--sans); font-size: 0.58rem; letter-spacing: 0.04em; color: var(--ink-faint); margin-top: 0.9rem; line-height: 1.7; }

    .code-section { background: var(--paper-warm); }
    .code-tabs { display: flex; flex-wrap: wrap; gap: 0; border-bottom: 2px solid var(--ink); margin-bottom: 0; }
    .code-tab { font-family: var(--sans); font-size: 0.58rem; font-weight: 600; letter-spacing: 0.1em; text-transform: uppercase; padding: 0.65rem 1.1rem; cursor: pointer; border: 1px solid var(--rule); border-bottom: none; background: var(--paper-warm); color: var(--ink-faint); transition: background 0.15s, color 0.15s; }
    .code-tab.active { background: var(--ink); color: white; border-color: var(--ink); }
    .code-panel { display: none; }
    .code-panel.active { display: block; }
    pre { background: #1A1A1A; color: #D4D4D4; padding: 2rem; overflow-x: auto; font-family: var(--mono); font-size: 0.72rem; line-height: 1.7; border: none; white-space: pre-wrap; word-break: break-word; }

    .method-section { background: var(--paper-warm); border-top: 1px solid var(--rule); padding: 4rem 2rem; }
    .method-inner { max-width: 1100px; margin: 0 auto; }
    .method-hed { font-family: var(--serif); font-size: 1.5rem; font-weight: 700; margin-bottom: 2.5rem; padding-bottom: 0.5rem; border-bottom: 2px solid var(--ink); }
    .method-cols { display: grid; grid-template-columns: 1fr 1fr; gap: 3rem; }
    .method-block h4 { font-family: var(--sans); font-size: 0.56rem; font-weight: 700; letter-spacing: 0.18em; text-transform: uppercase; color: var(--accent); border-bottom: 1px solid var(--rule); padding-bottom: 0.4rem; margin-bottom: 0.9rem; }
    .method-block ul { list-style: none; font-size: 0.88rem; color: var(--ink-mid); }
    .method-block li { font-family: var(--sans); font-size: 0.8rem; padding: 0.3rem 0 0.3rem 1rem; border-bottom: 1px solid var(--rule-light); position: relative; }
    .method-block li::before { content: '▸'; color: var(--accent); position: absolute; left: 0; font-size: 0.55rem; top: 0.5rem; }

    .citation-box { margin-top: 2rem; padding: 1.25rem 1.5rem; border: 1px solid var(--rule); background: white; }
    .citation-box h4 { font-family: var(--sans); font-size: 0.56rem; font-weight: 700; letter-spacing: 0.18em; text-transform: uppercase; color: var(--accent); margin-bottom: 0.75rem; }
    .citation-box p { font-family: var(--sans); font-size: 0.85rem; color: var(--ink-mid); line-height: 1.7; margin: 0 0 0.6rem 0; }
    .citation-box p:last-child { margin-bottom: 0; }
    .citation-box a { color: var(--accent); text-decoration: none; border-bottom: 1px solid var(--accent-light); }

    .page-footer { background: var(--ink); color: white; padding: 2.5rem 2rem; text-align: center; }
    .page-footer a { color: var(--accent-light); text-decoration: none; font-family: var(--sans); font-size: 0.62rem; font-weight: 600; letter-spacing: 0.1em; text-transform: uppercase; }
    .page-footer p { font-family: var(--sans); font-size: 0.82rem; color: #666; margin-top: 0.4rem; }

    @media (max-width: 800px) {
      .hero-inner { grid-template-columns: 1fr; gap: 2rem; }
      .hero-aside { display: grid; grid-template-columns: 1fr 1fr; gap: 1rem; padding-bottom: 0; }
      .method-cols { grid-template-columns: 1fr; gap: 2rem; }
    }
  </style>
</head>
<body>

<nav>
  <div class="nav-inner">
    <a class="nav-logo" href="index.html">Andy <span>Setser</span></a>
    <a class="nav-back" href="index.html#projects">All Projects</a>
  </div>
</nav>

<header class="hero">
  <div class="hero-inner">
    <div class="hero-text">
      <p class="hero-tag">R · Benefit-Cost Analysis · Energy Economics</p>
      <h1>A Cost-Benefit Analysis of a New San Luis Valley Transmission Line</h1>
      <p class="hero-dek">A 30-year discounted cash-flow model comparing two proposed transmission routes out of the San Luis Valley, built from federal reliability data, USDA land values, and NREL's JEDI economic impact model.</p>
      <div class="hero-meta-row">
        <div class="meta-pair"><span class="meta-key">Tool</span><span class="meta-val">R · dplyr · ggplot2</span></div>
        <div class="meta-pair"><span class="meta-key">Data Sources</span><span class="meta-val">EIA-861, USDA NASS, FSA, BEA, LBNL, NREL JEDI</span></div>
        <div class="meta-pair"><span class="meta-key">Scope</span><span class="meta-val">2 routes, 12 scenarios</span></div>
        <div class="meta-pair"><span class="meta-key">Analysis Period</span><span class="meta-val">30 years, 2026 base dollars</span></div>
      </div>
    </div>
    <aside class="hero-aside">
      <div class="aside-figure">
        <div class="aside-num">4.67</div>
        <div class="aside-label">Benefit-cost ratio<br>Poncha Pass route</div>
      </div>
      <div class="aside-figure">
        <div class="aside-num">2.55</div>
        <div class="aside-label">Benefit-cost ratio<br>Pueblo/La Veta Pass route</div>
      </div>
      <div class="aside-figure">
        <div class="aside-num red">$61.7M</div>
        <div class="aside-label">Annual outage cost<br>to the Valley today</div>
      </div>
      <div class="aside-figure">
        <div class="aside-num muted">2,829 MW</div>
        <div class="aside-label">Solar withdrawn from<br>the grid queue since 2008</div>
      </div>
    </aside>
  </div>
</header>

<div class="page-body">

  <p>This analysis estimates whether a new high-voltage transmission line out of Colorado's San Luis Valley would pay for itself. Two candidate routes are modeled, a 70-mile line over Poncha Pass tying into existing substation infrastructure, and a 136-mile line over La Veta Pass to a new interconnection at the Comanche Substation in Pueblo. Both are evaluated as a standard benefit-cost problem: capital cost against a discounted stream of future benefits, run over a 30-year horizon.</p>

  <p>Costs and benefits are built entirely from public data. Capital costs are cross-validated using two independent methods, a per-mile benchmark from three comparable Colorado 230kV projects and NREL's JEDI economic impact model. Benefits are limited to two quantifiable streams: avoided outage cost, calculated from each utility's actual reliability performance, and land value uplift, the gap between current agricultural rent and an estimated solar lease rate. Every dollar figure is standardized to 2026 terms using a BLS CPI-U deflator before being discounted.</p>

  <h2>Key Findings</h2>

  <h3>1. Capital Cost by Route</h3>
  <p>The Poncha Pass route costs an estimated $134.8 million in 2026 dollars; the Pueblo/La Veta Pass route costs $246.2 million. The cost difference is driven almost entirely by distance, 70 miles against 136, and by the fact that Poncha connects to an existing substation (Poncha Springs, in service since the 1980s) while La Veta would require entirely new interconnection infrastructure. Two independent cost methods, a per-mile benchmark and NREL's JEDI model, converge within the same range for both routes.</p>

  <h3>2. Two Benefit Streams</h3>
  <p>Avoided outage cost is calculated using LBNL's Interruption Cost Estimate (ICE) Calculator, fed with each utility's actual SAIDI/SAIFI reliability data and real customer counts. Combined across both utilities serving the Valley, current annual outage cost totals $61.7 million, of which non-residential customers, primarily agricultural operations, account for the overwhelming majority. Land value uplift is the difference between current cash rent for irrigated cropland and an estimated solar lease rate, applied across the acreage required for 794 MW of solar currently sitting active in the region's interconnection queue, roughly 3,335 acres. This second benefit stream is small relative to the first, contributing about $1.9 million annually against $61.7 million from avoided outages.</p>

  <h3>3. Net Present Value Across Twelve Scenarios</h3>
  <p>Because a new line would not eliminate every outage, three reliability-improvement scenarios were tested (30%, 60%, and 90% of current outage cost avoided), crossed with two construction timelines (a 9-year realistic case and a 5-year optimistic case). All twelve combinations return positive net present value, ranging from $62.1 million to $778.9 million over 30 years. Poncha outperforms La Veta in every matched scenario, by roughly $53 to $95 million, reflecting its lower cost.</p>

  <h3>4. Benefit-Cost Ratios</h3>
  <p>At the standard federal discount rate (3.1% real) and the moderate reliability scenario, Poncha returns $4.67 in present-value benefit per $1 spent; La Veta returns $2.55. The two routes share an identical total benefit ($477.9 million in present value), since the benefit calculation does not vary by route, only the cost, the denominator, differs. Poncha's higher ratio is a function of being shorter and cheaper to build, not of delivering a larger total benefit.</p>

  <h3>5. Discount Rate Sensitivity</h3>
  <p>Doubling the discount rate to a conservative 7% reduces Poncha's net benefit from $375.4 million to $175.1 million, and La Veta's from $290.8 million to $114.5 million. Both remain solidly positive under the tougher rate, indicating the result is not dependent on a favorable discounting assumption.</p>

  <h3>6. What the Model Does Not Price</h3>
  <p>The largest limitation in this analysis is that both routes are assigned the same reliability-improvement benefit, treating them as equally effective at reducing outage risk. This is very likely incorrect. A second line through Poncha Pass shares the same physical mountain corridor as the existing line, exposing both to the same wildfire, avalanche, and weather-driven failure risk. A line through La Veta Pass is a geographically separate corridor and does not share that exposure. The model has no mechanism to price the value of failure independence between two routes, since it was built to value discounted dollars, not resilience against a shared point of failure. This limitation should be weighed alongside the benefit-cost ratios, not instead of them.</p>

</div>

<div class="section-block">
  <div class="section-inner">
    <h2 class="section-hed">Figures</h2>
    <p class="section-sub">Net present value across scenarios, the interconnection queue history behind the demand assumption, real income trends providing regional context, and the land value comparison behind the solar-lease benefit.</p>

    <div class="chart-block">
      <div class="chart-title">Fig. 1 Net Present Value by Route and Scenario</div>
      <div class="chart-subtitle">30-year analysis period, 3.1% real discount rate. Dashed line marks the no-build baseline.</div>
      <div class="chart-wrap">
        <img src="chart_1_headline_value.png" alt="NPV comparison across routes, timelines, and reliability scenarios">
        <p class="chart-note">Source: Author's calculation. Capital costs from NREL JEDI model runs and comparable-project benchmarks; benefits from LBNL ICE Calculator and USDA NASS land rent data. Author: Andy Setser.</p>
      </div>
    </div>

    <div class="chart-block">
      <div class="chart-title">Fig. 2 Solar Interconnection Requests Withdrawn Since 2008</div>
      <div class="chart-subtitle">Withdrawals persisted across two distinct solar-market eras, indicating a structural rather than cyclical constraint</div>
      <div class="chart-wrap">
        <img src="chart_2_solar_turned_away.png" alt="MW of solar withdrawn from SLV interconnection queue by era">
        <p class="chart-note">Source: Lawrence Berkeley National Laboratory, "Queued Up" interconnection queue dataset, through 2025. Filtered to San Luis Valley counties. Author: Andy Setser.</p>
      </div>
    </div>

    <div class="chart-block">
      <div class="chart-title">Fig. 3 Real Per Capita Personal Income, San Luis Valley Counties</div>
      <div class="chart-subtitle">Inflation-adjusted to 2026 dollars; most counties peaked in 2021</div>
      <div class="chart-wrap">
        <img src="chart_3_real_income_trend.png" alt="Real per capita income trend by county, 2015 to 2024">
        <p class="chart-note">Source: U.S. Bureau of Economic Analysis, Regional Economic Accounts, Table CAINC1. Deflated using BLS CPI-U annual averages. Author: Andy Setser.</p>
      </div>
    </div>

    <div class="chart-block">
      <div class="chart-title">Fig. 4 Land Value Comparison: Current Use vs. Solar Lease Potential</div>
      <div class="chart-subtitle">Dollars per acre per year, 2026 dollars</div>
      <div class="chart-wrap">
        <img src="chart_4_land_value_comparison.png" alt="Cash rent, CRP rate, and estimated solar lease rate by county">
        <p class="chart-note">Source: USDA NASS Quick Stats (cash rent), USDA FSA (CRP county average rates), solar lease rate estimated from national and regional market data. Author: Andy Setser.</p>
      </div>
    </div>
  </div>
</div>

<div class="section-block">
  <div class="section-inner">
    <h2 class="section-hed">Results Tables</h2>
    <p class="section-sub">Net present value across all twelve modeled scenarios, benefit-cost ratios, and the discount rate sensitivity check.</p>

    <div class="data-table-wrap">
      <table>
        <thead>
          <tr>
            <th>Route / Timeline</th>
            <th>Conservative<br>(30% reliability gain)</th>
            <th>Moderate<br>(60% reliability gain)</th>
            <th>Optimistic<br>(90% reliability gain)</th>
          </tr>
        </thead>
        <tbody>
          <tr class="section-divider"><td colspan="4">Poncha Pass — Realistic Timeline (9-yr build)</td></tr>
          <tr>
            <td>Net Present Value</td>
            <td class="sig">$146.7M</td>
            <td class="sig">$375.4M</td>
            <td class="sig">$604.2M</td>
          </tr>
          <tr class="section-divider"><td colspan="4">Poncha Pass — Optimistic Timeline (5-yr build)</td></tr>
          <tr>
            <td>Net Present Value</td>
            <td class="sig">$199.9M</td>
            <td class="sig">$489.4M</td>
            <td class="sig">$778.9M</td>
          </tr>
          <tr class="section-divider"><td colspan="4">Pueblo/La Veta Pass — Realistic Timeline (9-yr build)</td></tr>
          <tr>
            <td>Net Present Value</td>
            <td class="sig">$62.1M</td>
            <td class="sig">$290.8M</td>
            <td class="sig">$519.6M</td>
          </tr>
          <tr class="section-divider"><td colspan="4">Pueblo/La Veta Pass — Optimistic Timeline (5-yr build)</td></tr>
          <tr>
            <td>Net Present Value</td>
            <td class="sig">$104.3M</td>
            <td class="sig">$393.8M</td>
            <td class="sig">$683.3M</td>
          </tr>
        </tbody>
      </table>
    </div>

    <div class="data-table-wrap">
      <table>
        <thead>
          <tr>
            <th>Route</th>
            <th>PV Total Cost</th>
            <th>PV Total Benefit</th>
            <th>Benefit-Cost Ratio</th>
          </tr>
        </thead>
        <tbody>
          <tr class="section-divider"><td colspan="4">Moderate Scenario, Realistic Timeline, 3.1% Discount Rate</td></tr>
          <tr>
            <td>Poncha Pass</td>
            <td>$102.4M</td>
            <td>$477.9M</td>
            <td class="sig">4.67</td>
          </tr>
          <tr>
            <td>Pueblo/La Veta Pass</td>
            <td>$187.0M</td>
            <td>$477.9M</td>
            <td class="sig">2.55</td>
          </tr>
        </tbody>
      </table>
    </div>

    <div class="data-table-wrap">
      <table>
        <thead>
          <tr>
            <th>Route</th>
            <th>3.1% (Federal Standard)</th>
            <th>7% (Conservative)</th>
          </tr>
        </thead>
        <tbody>
          <tr class="section-divider"><td colspan="3">Discount Rate Sensitivity, Moderate Scenario, Realistic Timeline</td></tr>
          <tr>
            <td>Poncha Pass</td>
            <td class="sig">$375.4M</td>
            <td class="sig">$175.1M</td>
          </tr>
          <tr>
            <td>Pueblo/La Veta Pass</td>
            <td class="sig">$290.8M</td>
            <td class="sig">$114.5M</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="table-note">
      All figures in 2026 dollars, discounted to present value. NPV = Net Present Value of benefits minus costs over the 30-year analysis period. Benefit-cost ratio = PV total benefit ÷ PV total cost.<br>
      Reliability-improvement scenarios represent the share of current annual outage cost assumed to be avoided once the new line is operational, since a second line would not eliminate every outage.
    </p>
  </div>
</div>

<div class="section-block code-section">
  <div class="section-inner">
    <h2 class="section-hed">R Code</h2>
    <p class="section-sub">Fully reproducible analysis. Requires a free API key from USDA NASS Quick Stats, NREL, and BEA, plus manually downloaded files from USDA FSA, LBNL, and EIA (linked in Methodology below).</p>

    <div class="code-tabs">
      <button class="code-tab active" onclick="showTab('tab01')">Data Collection</button>
      <button class="code-tab" onclick="showTab('tab02')">Inflation Adjustment</button>
      <button class="code-tab" onclick="showTab('tab03')">Timeline &amp; Cash Flow</button>
      <button class="code-tab" onclick="showTab('tab04')">NPV Sensitivity</button>
      <button class="code-tab" onclick="showTab('tab05')">Benefit-Cost Ratio</button>
      <button class="code-tab" onclick="showTab('tab06')">Charts</button>
    </div>

    <div id="tab01" class="code-panel active">
<pre>library(dplyr)
library(readxl)
library(httr)

# --- Farmland rent today (USDA NASS), will use to compare to what solar lease is ---
library(rnassqs)
nassqs_auth(key = "YOUR_NASS_KEY")

slv_counties <- c("ALAMOSA", "SAGUACHE", "COSTILLA", "CONEJOS", "MINERAL", "RIO GRANDE")
slv_counties_titlecase <- c("Alamosa", "Saguache", "Costilla", "Conejos", "Mineral", "Rio Grande")

irrigated_items <- nassqs_param_values("short_desc", commodity_desc = "RENT", state_alpha = "CO")
irrigated_target <- irrigated_items[grepl("IRRIGATED", irrigated_items) & !grepl("NON-IRRIGATED", irrigated_items)]
irrigated_rent <- nassqs(short_desc = irrigated_target, agg_level_desc = "COUNTY", state_alpha = "CO", year = "2023")

slv_irrigated_rent_2023 <- irrigated_rent |>
  filter(county_name %in% slv_counties) |>
  select(county_name, Value, `CV (%)`)
saveRDS(slv_irrigated_rent_2023, "Slv_irrigated_rent_2023.rds")

# --- Conservation program rate (USDA FSA) ---
crp_cropland_raw <- read_excel("CRP_2023_County_Average_SRRs.xlsx")
crp_co <- crp_cropland_raw |> filter(STATE == "Colorado")
crp_slv <- crp_co |>
  filter(COUNTY %in% slv_counties_titlecase) |>
  select(COUNTY, `2023 County Average Rate*`)
saveRDS(crp_slv, "crp_slv_2023.rds")

# --- Farming rent, conservation rent, and an estimated solar lease side by side ---
# solar lease numbers are a national market estimate
land_value_comparison <- slv_irrigated_rent_2023 |>
  mutate(Value = as.numeric(Value), county_upper = county_name) |>
  select(county_upper, cash_rent = Value) |>
  left_join(
    crp_slv |> mutate(county_upper = toupper(COUNTY)) |> select(county_upper, crp_rate = `2023 County Average Rate*`),
    by = "county_upper"
  ) |>
  mutate(solar_lease_low = 500, solar_lease_mid = 750, solar_lease_high = 1000)
saveRDS(land_value_comparison, "land_value_comparison.rds")

# --- Solar resource check (NREL), showing the Valley is a popular area for attracting solar ---
county_coords <- tibble::tribble(
  ~county_upper, ~lat, ~lon,
  "ALAMOSA", 37.4695, -105.8700,
  "CONEJOS", 37.1256, -106.0900,
  "COSTILLA", 37.2975, -105.4550,
  "RIO GRANDE", 37.5586, -106.1350,
  "SAGUACHE", 38.0850, -106.1720
)
nrel_key <- "YOUR_NREL_KEY"
get_solar_resource <- function(lat, lon, key) {
  url <- paste0("https://developer.nrel.gov/api/solar/solar_resource/v1.json?api_key=", key, "&lat=", lat, "&lon=", lon)
  result <- content(GET(url))
  tibble::tibble(lat = lat, lon = lon, avg_dni = result$outputs$avg_dni$annual, avg_ghi = result$outputs$avg_ghi$annual, avg_lat_tilt = result$outputs$avg_lat_tilt$annual)
}
solar_resource_slv <- purrr::pmap_dfr(list(county_coords$lat, county_coords$lon), ~ get_solar_resource(.x, .y, nrel_key))
solar_resource_slv <- bind_cols(county_upper = county_coords$county_upper, solar_resource_slv)
saveRDS(solar_resource_slv, "solar_resource_slv.rds")

# --- Solar projects that already tried to connect and got turned away (LBNL queue data) ---
queue_raw <- read_excel("LBNL_Ix_Queue_Data_File_thru2025.xlsx", sheet = "03. Complete Queue Data", skip = 1)
queue_slv <- queue_raw |>
  filter(state == "CO") |>
  filter(county %in% slv_counties_titlecase)
saveRDS(queue_slv, "queue_slv_2025.rds")

# --- Cost to build a new line, benchmarked against three real Colorado 230kV projects, adjusted up for mountain terrain ---
comparable_projects <- tibble::tribble(
  ~project_name, ~cost_millions, ~miles,
  "Big Sandy-Badger Creek 230kV", 65.6, 80,
  "Burlington-Lamar 230kV", 89.0, 112,
  "Boone-Huckleberry 230kV", 37.3, 31
) |> mutate(cost_per_mile_millions = cost_millions / miles)

terrain_multiplier_low <- 1.2
terrain_multiplier_high <- 1.5
cost_per_mile_low <- min(comparable_projects$cost_per_mile_millions) * terrain_multiplier_low
cost_per_mile_mid <- mean(comparable_projects$cost_per_mile_millions) * ((terrain_multiplier_low + terrain_multiplier_high) / 2)
cost_per_mile_high <- max(comparable_projects$cost_per_mile_millions) * terrain_multiplier_high
saveRDS(list(low = cost_per_mile_low, mid = cost_per_mile_mid, high = cost_per_mile_high), "transmission_cost_per_mile.rds")

# --- The two routes: Poncha (shorter, connects into an existing substation) and La Veta (longer, needs a new connection) ---
route_mileage <- tibble::tribble(
  ~route, ~miles, ~source, ~endpoint_note,
  "Pueblo/La Veta Pass", 136, "confirmed - 2009 Xcel/Tri-State CPCN filing", "New corridor; connects through Calumet Substation to the existing Comanche Substation in Pueblo, a major hub feeding the Front Range grid",
  "Poncha Pass", 70, "estimated - Alamosa to Salida road distance", "Ties into the existing Poncha Springs Substation, already in service since the 1980s"
)
route_cost_estimate <- route_mileage |>
  mutate(cost_low = miles * cost_per_mile_low, cost_mid = miles * cost_per_mile_mid, cost_high = miles * cost_per_mile_high)
saveRDS(route_cost_estimate, "route_cost_estimate.rds")
saveRDS(route_mileage, "route_mileage.rds")

# --- How often the power goes out today (EIA-861), for both Valley utilities ---
reliability_raw <- read_excel("Reliability_2024.xlsx", sheet = "Reliability_States", skip = 2)
reliability_slv <- reliability_raw |>
  filter(State == "CO") |>
  filter(grepl("Xcel|Public Service|San Luis Valley", `Utility Name`, ignore.case = TRUE)) |>
  select(utility_name = `Utility Name`, state = State,
         saidi_minutes = `SAIDI (minutes per year)...6`,
         saifi_freq = `SAIFI (times per year)...7`,
         caidi_minutes = `CAIDI (minutes per interruption)...8`)
saveRDS(reliability_slv, "reliability_slv_2024.rds")

# --- Local income trend (U.S. Bureau of Economic Analysis), context for the write-up only, not used in the CBA ---
library(bea.R)
bea_key <- "YOUR_BEA_KEY"
slv_fips <- c("08003", "08021", "08023", "08079", "08105", "08109")
bea_percapita <- beaGet(list(UserID = bea_key, Method = "GetData", datasetname = "Regional", TableName = "CAINC1", LineCode = "3", GeoFIPS = "COUNTY", Year = "LAST10", ResultFormat = "json"), asWide = FALSE)
bea_percapita_slv <- bea_percapita |>
  filter(GeoFips %in% slv_fips) |>
  select(GeoName, TimePeriod, DataValue)
saveRDS(bea_percapita_slv, "bea_percapita_slv_2015_2024.rds")

# --- Jobs created from building the line, and from the solar it unlocks (NREL's JEDI model, run separately in Excel) ---
jedi_transmission_laveta <- tibble::tibble(route = "Pueblo/La Veta Pass", total_project_cost = 177823929, construction_jobs_total = 851, dollar_year = 2015)
jedi_transmission_poncha <- tibble::tibble(route = "Poncha Pass", total_project_cost = 97385265, construction_jobs_total = 447, dollar_year = 2015)
jedi_solar_794mw <- tibble::tibble(system_mw = 794, total_project_cost = 881340000, construction_jobs_total = 4042.7, dollar_year = 2026)
jedi_transmission_combined <- dplyr::bind_rows(jedi_transmission_laveta, jedi_transmission_poncha)
saveRDS(jedi_transmission_combined, "jedi_transmission_combined.rds")
saveRDS(jedi_solar_794mw, "jedi_solar_794mw.rds")

current_transfer_capacity_mw <- 94.5  # max power the Valley can currently send out
saveRDS(current_transfer_capacity_mw, "current_transfer_capacity_mw.rds")</pre>
    </div>

    <div id="tab02" class="code-panel">
<pre># --- BLS CPI-U annual averages, used to standardize every dollar figure to 2026 ---
cpi_index <- tibble::tribble(
  ~year, ~cpi,
  2015, 236.7, 2016, 238.3, 2017, 242.7, 2018, 248.1,
  2019, 253.3, 2020, 257.2, 2021, 263.2, 2022, 282.0,
  2023, 299.7, 2024, 309.6, 2025, 317.7, 2026, 327.7
)
saveRDS(cpi_index, "cpi_index.rds")

base_year_cpi <- cpi_index |> filter(year == 2026) |> pull(cpi)

inflate_to_base <- function(value, source_year) {
  source_cpi <- cpi_index |> filter(year == source_year) |> pull(cpi)
  value * (base_year_cpi / source_cpi)
}

# --- Bring every dollar figure collected above into 2026 terms ---
jedi_transmission_combined <- jedi_transmission_combined |>
  mutate(total_project_cost_2026 = inflate_to_base(total_project_cost, 2015))
saveRDS(jedi_transmission_combined, "jedi_transmission_combined.rds")

land_value_comparison <- land_value_comparison |>
  mutate(cash_rent_2026 = inflate_to_base(cash_rent, 2023), crp_rate_2026 = inflate_to_base(crp_rate, 2023))
saveRDS(land_value_comparison, "land_value_comparison.rds")

bea_percapita_slv <- bea_percapita_slv |>
  mutate(TimePeriod = as.numeric(TimePeriod), DataValue_2026 = as.numeric(mapply(inflate_to_base, DataValue, TimePeriod)))
saveRDS(bea_percapita_slv, "bea_percapita_slv_2015_2024.rds")

# --- What outages already cost the Valley every year (LBNL's ICE Calculator, using real outage numbers and customer counts) ---
voll_slvrec <- tibble::tibble(utility = "SLVREC", total_annual_outage_cost = 38358385.79, dollar_year = 2025)
voll_xcel <- tibble::tibble(utility = "Xcel/Public Service Co", total_annual_outage_cost = 21460618.62, dollar_year = 2025)
voll_combined <- dplyr::bind_rows(voll_slvrec, voll_xcel)

voll_valley_total <- sum(voll_combined$total_annual_outage_cost)
voll_valley_total_2026 <- inflate_to_base(voll_valley_total, 2025)
saveRDS(voll_combined, "voll_combined.rds")
saveRDS(voll_valley_total_2026, "voll_valley_total_2026.rds")</pre>
    </div>

    <div id="tab03" class="code-panel">
<pre>discount_rate_base <- 0.031          # federal standard rate (OMB)
discount_rate_conservative <- 0.07   # tougher discount rate to run by
analysis_period <- 30                # years being estimated
base_year <- 2026                    # every dollar figure converted to this value

# --- Building the 30-year timeline ---
# realistic construction: 9 years to plan, permit, and build, based on real permitting timelines and the La Veta history
# optimistic case: 5-year construction completion
# solar is assumed to take 2 extra years to get built once the line is ready
inservice_year_realistic <- 9
inservice_year_optimistic <- 5
solar_lag_years <- 2

build_timeline <- function(inservice_year, solar_lag) {
  tibble::tibble(
    year = 1:analysis_period,
    line_is_running = year >= inservice_year,
    solar_is_running = year >= (inservice_year + solar_lag)
  )
}
timeline_realistic <- build_timeline(inservice_year_realistic, solar_lag_years)
timeline_optimistic <- build_timeline(inservice_year_optimistic, solar_lag_years)

# --- Cost vs. benefit inputs, in 2026 dollars ---
acres_per_mw_single_axis <- 4.2
solar_acreage_794mw <- 794 * acres_per_mw_single_axis
avg_cash_rent_2026 <- mean(land_value_comparison$cash_rent_2026, na.rm = TRUE)
solar_lease_mid <- 750

# extra money landowners could earn leasing fallowed land to solar instead of farming it
yearly_land_value_gain <- (solar_lease_mid - avg_cash_rent_2026) * solar_acreage_794mw

# what the Valley currently loses every year to outages, both utility companies combined
yearly_outage_savings <- voll_valley_total_2026

poncha_build_cost <- jedi_transmission_combined |> filter(route == "Poncha Pass") |> pull(total_project_cost_2026)
laveta_build_cost <- jedi_transmission_combined |> filter(route == "Pueblo/La Veta Pass") |> pull(total_project_cost_2026)

# a new line won't stop every outage, some are local rather than transmission-related,
# so test three levels of reliability improvement
reliability_improvement_low <- 0.30
reliability_improvement_mid <- 0.60
reliability_improvement_high <- 0.90

# --- Cash flow: money spent once during the build year, then saved/earned every year the line
# and solar are running, all valued in 2026 dollars ---
build_cashflow_table <- function(timeline, build_cost, inservice_year, reliability_share, discount_rate) {
  timeline |>
    mutate(
      money_spent_this_year = if_else(year == inservice_year, build_cost, 0),
      outage_savings_this_year = if_else(line_is_running, yearly_outage_savings * reliability_share, 0),
      land_value_gain_this_year = if_else(solar_is_running, yearly_land_value_gain, 0),
      total_benefit_this_year = outage_savings_this_year + land_value_gain_this_year,
      net_money_this_year = total_benefit_this_year - money_spent_this_year,
      value_in_todays_dollars = net_money_this_year / (1 + discount_rate)^year,
      pv_cost_this_year = money_spent_this_year / (1 + discount_rate)^year,
      pv_benefit_this_year = total_benefit_this_year / (1 + discount_rate)^year
    )
}</pre>
    </div>

    <div id="tab04" class="code-panel">
<pre># --- Every combination, total value tested over 30 years ---
npv_poncha_low  <- sum(build_cashflow_table(timeline_realistic, poncha_build_cost, inservice_year_realistic, reliability_improvement_low,  discount_rate_base)$value_in_todays_dollars)
npv_poncha_mid  <- sum(build_cashflow_table(timeline_realistic, poncha_build_cost, inservice_year_realistic, reliability_improvement_mid,  discount_rate_base)$value_in_todays_dollars)
npv_poncha_high <- sum(build_cashflow_table(timeline_realistic, poncha_build_cost, inservice_year_realistic, reliability_improvement_high, discount_rate_base)$value_in_todays_dollars)

npv_laveta_low  <- sum(build_cashflow_table(timeline_realistic, laveta_build_cost, inservice_year_realistic, reliability_improvement_low,  discount_rate_base)$value_in_todays_dollars)
npv_laveta_mid  <- sum(build_cashflow_table(timeline_realistic, laveta_build_cost, inservice_year_realistic, reliability_improvement_mid,  discount_rate_base)$value_in_todays_dollars)
npv_laveta_high <- sum(build_cashflow_table(timeline_realistic, laveta_build_cost, inservice_year_realistic, reliability_improvement_high, discount_rate_base)$value_in_todays_dollars)

npv_poncha_opt_low  <- sum(build_cashflow_table(timeline_optimistic, poncha_build_cost, inservice_year_optimistic, reliability_improvement_low,  discount_rate_base)$value_in_todays_dollars)
npv_poncha_opt_mid  <- sum(build_cashflow_table(timeline_optimistic, poncha_build_cost, inservice_year_optimistic, reliability_improvement_mid,  discount_rate_base)$value_in_todays_dollars)
npv_poncha_opt_high <- sum(build_cashflow_table(timeline_optimistic, poncha_build_cost, inservice_year_optimistic, reliability_improvement_high, discount_rate_base)$value_in_todays_dollars)

npv_laveta_opt_low  <- sum(build_cashflow_table(timeline_optimistic, laveta_build_cost, inservice_year_optimistic, reliability_improvement_low,  discount_rate_base)$value_in_todays_dollars)
npv_laveta_opt_mid  <- sum(build_cashflow_table(timeline_optimistic, laveta_build_cost, inservice_year_optimistic, reliability_improvement_mid,  discount_rate_base)$value_in_todays_dollars)
npv_laveta_opt_high <- sum(build_cashflow_table(timeline_optimistic, laveta_build_cost, inservice_year_optimistic, reliability_improvement_high, discount_rate_base)$value_in_todays_dollars)

npv_full_summary <- tibble::tibble(
  route = rep(c("Poncha Pass", "Pueblo/La Veta Pass"), each = 6),
  timeline = rep(rep(c("Realistic (9-yr build)", "Fast-track (5-yr build)"), each = 3), 2),
  scenario = rep(c("Conservative", "Moderate", "Optimistic"), 4),
  net_benefit = c(
    npv_poncha_low, npv_poncha_mid, npv_poncha_high,
    npv_poncha_opt_low, npv_poncha_opt_mid, npv_poncha_opt_high,
    npv_laveta_low, npv_laveta_mid, npv_laveta_high,
    npv_laveta_opt_low, npv_laveta_opt_mid, npv_laveta_opt_high
  )
)
saveRDS(npv_full_summary, "npv_full_summary.rds")</pre>
    </div>

    <div id="tab05" class="code-panel">
<pre># --- Benefit-cost ratio: for every $1 spent, how many dollars are returned? (moderate scenario, realistic timeline) ---
compute_pv_cost_benefit <- function(timeline, build_cost, inservice_year, reliability_share, discount_rate) {
  cf <- build_cashflow_table(timeline, build_cost, inservice_year, reliability_share, discount_rate)
  tibble::tibble(
    pv_total_cost = sum(cf$pv_cost_this_year),
    pv_total_benefit = sum(cf$pv_benefit_this_year),
    benefit_cost_ratio = sum(cf$pv_benefit_this_year) / sum(cf$pv_cost_this_year)
  )
}

poncha_ratio <- compute_pv_cost_benefit(timeline_realistic, poncha_build_cost, inservice_year_realistic, reliability_improvement_mid, discount_rate_base)
laveta_ratio <- compute_pv_cost_benefit(timeline_realistic, laveta_build_cost, inservice_year_realistic, reliability_improvement_mid, discount_rate_base)

benefit_cost_ratio_summary <- dplyr::bind_rows(
  poncha_ratio |> mutate(route = "Poncha Pass", .before = 1),
  laveta_ratio |> mutate(route = "Pueblo/La Veta Pass", .before = 1)
)
saveRDS(benefit_cost_ratio_summary, "benefit_cost_ratio_summary.rds")

# poncha_ratio$benefit_cost_ratio -> 4.67
# laveta_ratio$benefit_cost_ratio -> 2.55

# --- Does a tougher discount rate change the benefit? (moderate scenario, realistic timeline) ---
npv_poncha_base_rate  <- sum(build_cashflow_table(timeline_realistic, poncha_build_cost, inservice_year_realistic, reliability_improvement_mid, discount_rate_base)$value_in_todays_dollars)
npv_poncha_tough_rate <- sum(build_cashflow_table(timeline_realistic, poncha_build_cost, inservice_year_realistic, reliability_improvement_mid, discount_rate_conservative)$value_in_todays_dollars)
npv_laveta_base_rate  <- sum(build_cashflow_table(timeline_realistic, laveta_build_cost, inservice_year_realistic, reliability_improvement_mid, discount_rate_base)$value_in_todays_dollars)
npv_laveta_tough_rate <- sum(build_cashflow_table(timeline_realistic, laveta_build_cost, inservice_year_realistic, reliability_improvement_mid, discount_rate_conservative)$value_in_todays_dollars)

npv_discount_sensitivity <- tibble::tibble(
  route = rep(c("Poncha Pass", "Pueblo/La Veta Pass"), each = 2),
  discount_rate = rep(c("Standard rate", "Tougher rate"), 2),
  net_benefit = c(npv_poncha_base_rate, npv_poncha_tough_rate, npv_laveta_base_rate, npv_laveta_tough_rate)
)
saveRDS(npv_discount_sensitivity, "npv_discount_sensitivity.rds")</pre>
    </div>

    <div id="tab06" class="code-panel">
<pre>library(ggplot2)

# --- Chart 1: the headline result — bars above the dashed line mean the line is worth building ---
chart_npv <- ggplot(npv_full_summary, aes(x = scenario, y = net_benefit / 1e6, fill = route)) +
  geom_col(position = "dodge") +
  geom_hline(yintercept = 0, linetype = "dashed", linewidth = 0.6) +
  annotate("text", x = 0.6, y = 20, label = "No new line built", hjust = 0, size = 3, fontface = "italic") +
  facet_wrap(~timeline) +
  labs(
    title = "Is a New Power Line Worth It?",
    subtitle = "Every bar above the line means the Valley comes out ahead",
    x = "How Much the New Line Actually Fixes Outages",
    y = "Total Value ($ millions)",
    fill = "Route"
  ) +
  theme_minimal() +
  theme(axis.text.x = element_text(angle = 15, hjust = 1))
ggsave("chart_1_headline_value.png", chart_npv, width = 9, height = 6, dpi = 300)

# --- Chart 2: proof solar demand is real and ongoing (LBNL queue data) ---
queue_era_summary <- queue_slv |>
  filter(q_status == "withdrawn") |>
  mutate(era = ifelse(q_year <= 2011, "2008-2011", "2014-2024")) |>
  group_by(era) |>
  summarise(total_mw = sum(mw_1, na.rm = TRUE), n_projects = n())

chart_queue <- ggplot(queue_era_summary, aes(x = era, y = total_mw, fill = era)) +
  geom_col(show.legend = FALSE) +
  geom_text(aes(label = paste0(round(total_mw), " MW,\n", n_projects, " projects")), vjust = -0.3, size = 4) +
  scale_y_continuous(expand = expansion(mult = c(0, 0.15))) +
  labs(
    title = "Solar Projects Turned Away Since 2008",
    subtitle = "Developers keep trying and keep getting stuck",
    x = NULL,
    y = "Solar Power Turned Away (Megawatts)"
  ) +
  theme_minimal()
ggsave("chart_2_solar_turned_away.png", chart_queue, width = 8, height = 6, dpi = 300)

# --- Chart 3: real income trend (U.S. Bureau of Economic Analysis) ---
chart_percapita <- ggplot(bea_percapita_slv, aes(x = TimePeriod, y = DataValue_2026, color = GeoName)) +
  geom_line(linewidth = 1) +
  geom_point() +
  labs(
    title = "San Luis Valley Income, Adjusted for Inflation",
    subtitle = "Most counties peaked around 2021 and have fallen since",
    x = NULL,
    y = "Income Per Person (2026 dollars)",
    color = "County"
  ) +
  theme_minimal()
ggsave("chart_3_real_income_trend.png", chart_percapita, width = 9, height = 6, dpi = 300)

# --- Chart 4: what land could earn instead (USDA rent data vs. estimated solar lease) ---
land_value_chart_data <- land_value_comparison |>
  select(county_upper, cash_rent_2026, crp_rate_2026) |>
  mutate(solar_lease_mid = 750) |>
  tidyr::pivot_longer(cols = c(cash_rent_2026, crp_rate_2026, solar_lease_mid), names_to = "value_type", values_to = "dollars_per_acre") |>
  mutate(value_type = recode(value_type,
    cash_rent_2026 = "Farming Rent Today",
    crp_rate_2026 = "Conservation Program Rate",
    solar_lease_mid = "Est. Solar Lease Rate"
  ))

chart_land_value <- ggplot(land_value_chart_data, aes(x = county_upper, y = dollars_per_acre, fill = value_type)) +
  geom_col(position = "dodge") +
  labs(
    title = "What an Acre of Land Could Earn",
    subtitle = "Farming vs. solar, dollars per acre per year, 2026 dollars",
    x = NULL,
    y = "$ per acre per year",
    fill = NULL
  ) +
  theme_minimal() +
  theme(axis.text.x = element_text(angle = 15, hjust = 1))
ggsave("chart_4_land_value_comparison.png", chart_land_value, width = 9, height = 6, dpi = 300)

# --- Print results ---
cat("\n===== BENEFIT-COST RATIO (moderate scenario) =====\n")
print(benefit_cost_ratio_summary)
cat("\n===== FULL RESULTS TABLE =====\n")
print(npv_full_summary)
cat("\n===== DISCOUNT RATE CHECK =====\n")
print(npv_discount_sensitivity)</pre>
    </div>

  </div>
</div>

<div class="method-section">
  <div class="method-inner">
    <h2 class="method-hed">Methodology &amp; Variables</h2>
    <div class="method-cols">
      <div class="method-block">
        <h4>Data Sources</h4>
        <ul>
          <li>USDA NASS Quick Stats — cash rent</li>
          <li>USDA FSA — CRP county average rental rates</li>
          <li>NREL Solar Resource API — irradiance</li>
          <li>LBNL "Queued Up" — interconnection queue history</li>
          <li>EIA Form 861 — utility reliability (SAIDI/SAIFI)</li>
          <li>LBNL ICE Calculator — outage cost estimation</li>
          <li>NREL JEDI — construction cost and jobs modeling</li>
          <li>U.S. BEA Regional Accounts — county income</li>
          <li>BLS CPI-U — inflation adjustment</li>
        </ul>
      </div>
      <div class="method-block">
        <h4>Key Assumptions</h4>
        <ul>
          <li>30-year analysis period, 2026 base dollars</li>
          <li>3.1% real discount rate (OMB Circular A-94 default)</li>
          <li>9-year realistic / 5-year optimistic in-service timeline</li>
          <li>2-year lag between line completion and solar buildout</li>
          <li>Reliability improvement modeled at 30% / 60% / 90%, not assumed at 100%</li>
          <li>Solar lease rate ($500–1,000/acre/yr) is a market estimate, not SLV-confirmed</li>
        </ul>
      </div>
      <div class="method-block">
        <h4>Constructed Variables</h4>
        <ul>
          <li>inflate_to_base() — CPI-based dollar-year converter</li>
          <li>build_timeline() — year-by-year in-service flags</li>
          <li>build_cashflow_table() — annual cost/benefit engine</li>
          <li>yearly_outage_savings — from LBNL ICE Calculator</li>
          <li>yearly_land_value_gain — solar lease minus cash rent, × acreage</li>
          <li>compute_pv_cost_benefit() — benefit-cost ratio calculator</li>
        </ul>
      </div>
      <div class="method-block">
        <h4>Limitations</h4>
        <ul>
          <li>Both routes assigned equal reliability benefit; a shared-corridor Poncha line likely offers less true redundancy than the geographically separate La Veta route</li>
          <li>Outage cost captures routine annual outages, not rare catastrophic events</li>
          <li>Solar lease rate is a national/regional estimate, not SLV-specific</li>
          <li>New Mexico and Four Corners routes excluded for lack of published cost data</li>
          <li>Xcel's SLV-specific residential/non-residential customer split is estimated, not independently confirmed</li>
        </ul>
      </div>
    </div>

    <div class="citation-box">
      <h4>Primary Data Citations</h4>
      <p>U.S. Department of Agriculture, National Agricultural Statistics Service. <em>Quick Stats</em> [dataset]. <a href="https://quickstats.nass.usda.gov" target="_blank">quickstats.nass.usda.gov</a></p>
      <p>U.S. Department of Agriculture, Farm Service Agency. <em>Conservation Reserve Program County Average Rental Rates</em>. <a href="https://www.fsa.usda.gov" target="_blank">fsa.usda.gov</a></p>
      <p>U.S. Energy Information Administration. <em>Form EIA-861, Annual Electric Power Industry Report</em>. <a href="https://www.eia.gov/electricity/data/eia861/" target="_blank">eia.gov/electricity/data/eia861</a></p>
      <p>Lawrence Berkeley National Laboratory. <em>Queued Up: 2026 Edition</em> [interconnection queue dataset]. <a href="https://emp.lbl.gov/queues" target="_blank">emp.lbl.gov/queues</a></p>
      <p>Lawrence Berkeley National Laboratory. <em>Interruption Cost Estimate (ICE) Calculator</em>. <a href="https://icecalculator.com" target="_blank">icecalculator.com</a></p>
      <p>National Renewable Energy Laboratory. <em>Jobs and Economic Development Impact (JEDI) Models</em>. <a href="https://www.nrel.gov/analysis/jedi" target="_blank">nrel.gov/analysis/jedi</a></p>
      <p>U.S. Bureau of Economic Analysis. <em>Regional Economic Accounts, Table CAINC1</em>. <a href="https://apps.bea.gov/regional/" target="_blank">apps.bea.gov/regional</a></p>
      <p>U.S. Bureau of Labor Statistics. <em>Consumer Price Index for All Urban Consumers (CPI-U)</em>. <a href="https://www.bls.gov/cpi/" target="_blank">bls.gov/cpi</a></p>
      <p>U.S. Office of Management and Budget. <em>Circular A-94: Guidelines and Discount Rates for Benefit-Cost Analysis of Federal Programs</em>.</p>
    </div>
  </div>
</div>

<div class="page-footer">
  <a href="index.html#projects">All Projects</a>
  <p>Andy Setser · Economic Data Analyst · Alamosa, Colorado</p>
</div>

<script>
function showTab(id) {
  document.querySelectorAll('.code-panel').forEach(p => p.classList.remove('active'));
  document.querySelectorAll('.code-tab').forEach(t => t.classList.remove('active'));
  document.getElementById(id).classList.add('active');
  event.target.classList.add('active');
}
</script>
</body>
</html>
